# Clinical Hazard Analysis — Answer Pipeline (ISO 14971-style)

**System:** PsychSift Production — source-backed clinical Q&A over user-uploaded guideline documents.
**Scope:** Every pathway from a generated system output to potential patient harm. Answer-generation pipeline only (`src/lib/rag/rag.ts`, `answer-verification.ts`, `source-text-sanitizer.ts`, `ward-output.ts`, `answer-render-policy.ts`, `evidence.ts`, `source-governance.ts`, `clinical-search.ts`, and the copy/export surfaces).
**Status:** Historical analysis plus evidence refresh. [`docs/clinical-hazard-controls.json`](clinical-hazard-controls.json) is the current machine-checked status authority. Static proof does not establish clinical adequacy, source truth/authority, regulatory classification, or authorised risk acceptance.
**Companion:** [`docs/rag-injection-threat-model.md`](rag-injection-threat-model.md) covers the adversarial (ingestion→context→answer) chain in depth; hazard **H6** here cross-references it.

## Evidence refresh — 2026-08-23

The detailed findings below remain useful historical failure descriptions, but some “none” and “not implemented” statements are obsolete. Only the following state changes are supported by exact repository controls and focused tests; the structured register keeps every top-level hazard `partial` while residual clinical or cross-path risk remains.

| Hazard | Current state | Exact local proof                                                                                                                                                                                                                                                                               | Remaining boundary                                                          |
| ------ | ------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------------------------------------------------------------- |
| H1     | partial       | `extractClinicalValueAtoms`, `verifyAnswerNumbers`, and `applyNumericVerification` now preserve rate denominators, ratios, ASCII micrograms, frequencies, routes, and comparators; `tests/answer-verification.test.ts`, `tests/rag-content-accuracy.test.ts`, `tests/rag-claim-support.test.ts` | Faithful-but-wrong source values and clinical plausibility are not proved.  |
| H2     | partial       | review-due/unvalidated warnings and high-risk trust caps are pinned by `tests/source-governance.test.ts` and `tests/answer-render-policy.test.ts`                                                                                                                                               | Human source currency and clinical validation remain authoritative.         |
| H3     | partial       | canonical table rows and reconstruction/numeric/review warnings reach answer copy in `formatAnswerRenderCopyText`; pinned by `tests/answer-render-policy.test.ts` and `tests/ward-output.test.ts`                                                                                               | All secondary quote/export paths still need clinical acceptance as a whole. |
| H4     | partial       | deterministic claim support, review-only provenance wording, and direct-support source preference are pinned by `tests/rag-claim-support.test.ts`, `tests/answer-render-policy.test.ts`, and `tests/rag-trust.test.ts`                                                                          | Deterministic support is not clinical truth or authority.                   |
| H5     | partial       | missing relevance fails closed and similarity origins are distinguished in `tests/answer-render-policy.test.ts`, `tests/rag-score.test.ts`, and `tests/rag-retrieval-row-contract.test.ts`                                                                                                      | Broader confidence policy remains subject to clinical validation.           |
| H6     | partial       | prompt-facing titles, file names, image labels/titles/captions are neutralized and evidence is fenced; `tests/rag-injection.test.ts`                                                                                                                                                            | Faithful-but-wrong or corrupted clinical content remains open.              |

Clinical truth/authority and external risk acceptance are explicitly `open` in the structured register. No code test can close either decision.

---

## 1. Method

Findings were produced by a blind multi-agent fan-out — one analyst per harm pathway, each unaware of the others — followed by orchestrator-level dedupe and **adversarial verification of every finding against the live code** before it entered this document. Where an agent's claim did not survive verification it was corrected or dropped (examples: model-supplied citation identity fields are inert, so citation-ID spoofing via document text is _blocked_, not a hazard; `indexing_quality.issues` reaches the prompt raw but is built from deterministic strings and is not attacker-controllable; the audit's H4 ward-note "fix" was verified to live in **dead code**).

The 2026-07-01 repository audit ([`docs/audit/repo-audit-2026-07-01.md`](audit/repo-audit-2026-07-01.md)) findings **H1–H4** are used as evidence that these pathways are real: each was a confirmed, reproduced defect on exactly one of the pathways below. Their remediations (audit "Remediation — 2026-07-02", merged via PR #123) are the **current controls** named here, each re-examined for residual gaps. The `file:line` citations were refreshed after the `rag.ts` monolith was decomposed into the `src/lib/rag/*` directory (PR #998) — treat the line numbers as accurate as-of that refresh and **search by the named symbol** if a later refactor has shifted one (`docs:check-links` validates the file path, not the line).

## 2. Risk framework

**Severity** (clinical consequence of the output being acted on):

| Level        | Meaning                                                                                                                                      |
| ------------ | -------------------------------------------------------------------------------------------------------------------------------------------- |
| Catastrophic | Could contribute to death or life-threatening harm (e.g. 10–24× dose/rate error, wrong agranulocytosis/ANC threshold, dilution-ratio error). |
| Critical     | Serious injury or permanent harm (wrong dose within an order of magnitude, missed contraindication).                                         |
| Serious      | Harm requiring clinical intervention (wrong monitoring interval, overstated confidence leading to a skipped check).                          |
| Minor        | Temporary/reversible inconvenience.                                                                                                          |

**Plausibility** (how readily the failure occurs):

| Level  | Meaning                                                          |
| ------ | ---------------------------------------------------------------- |
| High   | Occurs in ordinary use, no adversary required.                   |
| Medium | Requires specific-but-common content or a routine workflow step. |
| Low    | Requires unusual content, an adversary, or social engineering.   |

**Human-in-the-loop is the top-level control.** The product is explicitly a _draft-for-review_ tool: every answer and copied artifact carries "Verify against linked source documents before clinical use" ([`answer-render-policy.ts:714`](../src/lib/answer-render-policy.ts), [`ward-output.ts:894`](../src/lib/ward-output.ts)). The hazards below are dangerous precisely where they **undermine a clinician's ability to perform that verification** (a stripped caveat, a mis-attributed citation, a "verified" wrong number) — which is also, per §8, the criterion the TGA exemption hinges on.

---

## 3. Hazard register

Each hazard: failure scenario → severity/plausibility → existing control (function + `file:line`) → proving test/eval (or "none") → residual gap.

### H1 — A wrong clinical number reaches the clinician

_Pathway: model output → numeric verification → render/copy. Audit evidence: **H1** (numeric faithfulness gate blanked correct answers), and the B1 substring-vs-token fix._

The single control is `verifyAnswerNumbers` ([`answer-verification.ts:1384`](../src/lib/answer-verification.ts)): it extracts numeric/dose/threshold tokens from the answer via `NUMERIC_TOKEN_PATTERN` ([`answer-verification.ts:35`](../src/lib/answer-verification.ts)) and confirms each appears — by **exact normalized-token set membership**, not substring — in a **cited** chunk's text. `applyNumericVerification` ([`answer-verification.ts:1521`](../src/lib/answer-verification.ts), called from [`rag.ts:777`](../src/lib/rag/rag.ts)) then, for actionable dose/threshold context (`hasActionableNumericContext`, [`answer-verification.ts:1499`](../src/lib/answer-verification.ts)), blanks the answer to an evidence gap (`grounded=false`, `confidence="unsupported"`, [`answer-verification.ts:1608`](../src/lib/answer-verification.ts)); otherwise it appends the "verify against source" caveat and un-bolds the figure. This control is **genuinely strong on its axes**: it fails closed when no cited chunk maps ([`answer-verification.ts:1395`](../src/lib/answer-verification.ts)), and the B1 fix stops `2.5 mg` matching inside `12.5 mg`. It is well tested (`tests/answer-verification.test.ts`, `tests/rag-content-accuracy.test.ts`). The residual hazards are **coverage holes in the token regex** and a scoping subtlety:

| ID      | Failure scenario                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Severity         | Plaus. | Control                                                                                                                          | Test                                | Gap                                                                                                                    |
| ------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------- | ------ | -------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------- | ---------------------------------------------------------------------------------------------------------------------- |
| **H1a** | Source says `30 mL/day`; model outputs `30 mL/hr` (24× rate error). The regex captures numeral + base unit but has no per-time/per-weight suffix for `mL`/`units`, so both normalize to token `30ml` and the answer **verifies**.                                                                                                                                                                                                                                                                                | Catastrophic     | Medium | `NUMERIC_TOKEN_PATTERN` [`answer-verification.ts:35`](../src/lib/answer-verification.ts)                                         | **none** (no rate/denominator case) | Denominator (`/hr`, `/day`, `/min`, `/kg`) is dropped for volume/unit branches; only `mg/(day\|kg\|m2\|dose)` has one. |
| **H1b** | Adrenaline `1:1000` vs `1:10000` (10× dilution). Ratios match neither `NUMERIC_TOKEN_PATTERN` nor `SIGNIFICANT_BARE_NUMBER_PATTERN` ([`:42`](../src/lib/answer-verification.ts)); `extractNumericTokens` returns `[]`, so the mismatch is never even considered.                                                                                                                                                                                                                                                 | Catastrophic     | Low    | —                                                                                                                                | **none**                            | No `\d+:\d+` ratio branch anywhere.                                                                                    |
| **H1c** | `100 ug` (the `ug` spelling is absent from the unit list — only `mcg`/`microgram`/`μg`), bare-integer frequencies (`4 times daily`), `drops/min` — none extracted, so an unverified value passes.                                                                                                                                                                                                                                                                                                                | Serious–Critical | Medium | `SIGNIFICANT_BARE_NUMBER_PATTERN` [`:42`](../src/lib/answer-verification.ts) (decimals/ranges only, integers excluded by design) | **none**                            | Deliberate precision/recall trade-off; `ug`/`drops`/`puffs`/bare-integer frequencies are recall holes.                 |
| **H1d** | Union-scoped verification: the top-level answer's numbers are checked against the **union** of _all_ cited chunks (`sourceClinicalValueAtomSet`, [`answer-verification.ts:1431`](../src/lib/answer-verification.ts)). An answer about drug A that cites A **and** co-retrieved B "verifies" a figure that only exists in B's context. (Section bodies are correctly scoped to their own `citation_chunk_ids`, [`answer-verification.ts:1588`](../src/lib/answer-verification.ts) — the gap is the answer field.) | Critical         | Medium | per-section scoping [`answer-verification.ts:1588`](../src/lib/answer-verification.ts)                                           | partial                             | Answer-level tokens are not tied to the specific chunk supporting the sentence.                                        |

### H2 — A stale or unverified guideline is presented as current/authoritative

_Pathway: source metadata → ranking → confidence/trust/strength → answer surface. Audit evidence: **H3** (freshness penalties were floored out; PR #118 then removed metadata weighting from selection)._

**Dominant finding (H2a).** The entire live corpus defaults to `document_status: "unknown"` / `clinical_validation_status: "unverified"` — hard-coded at upload ([`upload/route.ts:273`](../src/app/api/upload/route.ts)) and as the normalization default ([`source-metadata.ts:213`](../src/lib/source-metadata.ts)); nothing in ingestion ever promotes a document to `current`/`review_due`/`outdated` (only the manual bulk-edit admin endpoint sets those). Yet **confidence, trust, and source-strength never read validation status**:

- `deriveConfidence` ([`rag-answer-support.ts:44`](../src/lib/rag/rag-answer-support.ts)) is cited-chunk **similarity only**.
- `deriveTrust` ([`answer-render-policy.ts:152`](../src/lib/answer-render-policy.ts)) reads confidence/relevance/faithfulness/routing — never `document_status`/`clinical_validation_status`.
- Source strength is `sourceStrengthForSimilarity` ([`evidence.ts:40`](../src/lib/evidence.ts)) — `≥0.82 → "strong"`, purely similarity.

So an unvalidated, unknown-provenance document is routinely presented as a high-confidence, "strong"/"Direct" clinical source. The only surface signal is a soft, dismissible "Review status unknown / Not locally validated" label.

- **Severity:** High (Critical for a dosing/threshold answer). **Plausibility:** High — this is the modal state of every document.
- **Existing control:** the `unverified_source` warning is emitted (`sourceGovernanceWarnings`, [`source-governance.ts:127`](../src/lib/source-governance.ts)) and is frontend-visible ([`:84`](../src/lib/source-governance.ts)) — but at `warning` severity only, and it never lowers confidence/trust.
- **Test:** `tests/source-governance.test.ts` asserts the system _does not_ danger-refuse on missing review metadata — i.e. the tested behaviour is the permissive one. **No test** prevents an unverified source from rendering high-confidence.
- **Gap:** [`rag-answer-support.ts:44`](../src/lib/rag/rag-answer-support.ts), [`answer-render-policy.ts:152`](../src/lib/answer-render-policy.ts), [`evidence.ts:40`](../src/lib/evidence.ts) — validation status is never an input to confidence/trust/strength.

**Secondary findings.**

| ID      | Failure scenario                                                                                                                                                                                                                                                                                                                                                                        | Severity | Plaus.                      | Control                                                                                          | Test                                                           | Gap                                                                          |
| ------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------- | --------------------------- | ------------------------------------------------------------------------------------------------ | -------------------------------------------------------------- | ---------------------------------------------------------------------------- |
| **H2b** | An `outdated` chunk out-ranks a current one. Freshness/status penalties exist (`-0.04` at [`clinical-search.ts:1646`](../src/lib/clinical-search.ts), [`rag-second-stage.ts:100`](../src/lib/rag/rag-second-stage.ts); date-decay in `ranking-config.ts`) but are an order of magnitude below relevance boosts (`+0.06…+0.38`) and are **zero when dates are null** (the default).      | High     | Medium (needs metadata set) | small penalties [`clinical-search.ts:1646`](../src/lib/clinical-search.ts)                       | `ranking-config.test.ts` proves the _math_, not the _ordering_ | No "current beats outdated on tie" rule; penalty is summed flat and clamped. |
| **H2c** | The one hard block, `sourceGovernanceRefusalAnswer` ([`source-governance.ts:57`](../src/lib/source-governance.ts)), fires only on `severity==="danger"` — i.e. literal `document_status==="outdated"` or `extraction_quality==="poor"` ([`source-governance.ts:164`](../src/lib/source-governance.ts)). Because `outdated` is essentially never set, this block is dormant in practice. | High     | Medium                      | `hasDangerSourceGovernanceWarning` [`source-governance.ts:393`](../src/lib/source-governance.ts) | `tests/source-governance.test.ts`                              | Depends on metadata that the pipeline never populates.                       |
| **H2d** | `review_due` is filtered **out** of the frontend banner (`frontendVisibleWarningCodes` omits it, [`source-governance.ts:84`](../src/lib/source-governance.ts)); a review-due source surfaces with only a badge tone.                                                                                                                                                                    | Medium   | Low                         | —                                                                                                | test asserts it is _hidden_                                    | No review-due caveat in the answer prose or the warnings channel.            |

### H3 — A safety caveat present on screen is stripped on copy/export

_Pathway: on-screen answer → clipboard/ward-note → medical record. Audit evidence: **H4/M8/M16** (ward-note table export dropped the low-confidence caveat)._

The audit's H4 fix (`clinicalTableToTextRows` routes copied tables through `normalizeAccessibleTable(conservativeClinical)` and emits the "Table structure could not be confidently reconstructed — verify values against the source document" caveat, [`ward-output.ts:633`](../src/lib/ward-output.ts)) is present **and correct** — but **verification found it lives in dead code**. `formatWardNote`, `formatAnswerForClipboard`, and `formatQuotesForClipboard` have **zero callers in `src/`** (confirmed by repository-wide search); they are exercised only by `tests/ward-output.test.ts`. The **shipped** copy button uses `renderModel.copyText` = `formatAnswerRenderCopyText` ([`answer-render-policy.ts:682`](../src/lib/answer-render-policy.ts), wired at [`ClinicalDashboard.tsx:1667`](../src/components/ClinicalDashboard.tsx) and [`:2248`](../src/components/ClinicalDashboard.tsx)).

| ID      | Failure scenario                                                                                                                                                                                                                                                                                                                                                                       | Severity              | Plaus.                                          | Control                                                                                          | Test                                          | Gap                                                                                          |
| ------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | --------------------- | ----------------------------------------------- | ------------------------------------------------------------------------------------------------ | --------------------------------------------- | -------------------------------------------------------------------------------------------- |
| **H3a** | A low-confidence clozapine dose grid is on screen with its caveat. The clinician clicks Copy. `copyText` emits header + prose answer + source status + sources + warnings — **no table body and no table caveat** ([`answer-render-policy.ts:682`](../src/lib/answer-render-policy.ts)). The pasted note looks complete but omits the structured grid most likely to be transcribed.   | High                  | High                                            | none on this path                                                                                | **none** asserts a table/caveat in `copyText` | `formatAnswerRenderCopyText` has no table logic.                                             |
| **H3b** | Even the warnings block cannot carry the table caveat: `buildWarnings` ([`answer-render-policy.ts:457`](../src/lib/answer-render-policy.ts)) sources only from trust, `faithfulnessWarning`, `unverifiedNumericTokens`, `conflictsOrGaps`. The table `lowConfidence` flag (`accessible-table-normalization.ts`) is never written back to the `RagAnswer`, so it cannot reach the copy. | High                  | High (whenever a low-confidence table is shown) | numeric caveat _is_ in copyText (`buildWarnings`, [`:466`](../src/lib/answer-render-policy.ts))  | none links a table flag to copy               | No channel from `normalizeAccessibleTable` → `answer.conflictsOrGaps`/`faithfulnessWarning`. |
| **H3c** | The correct, caveat-preserving formatter (`formatAnswerForClipboard`/`formatWardNote`) is exported and green-tested but **unused**, so the green suite masks the live gap. A maintainer reading the audit reasonably believes the copy path is safe.                                                                                                                                   | High (latent/process) | Certain                                         | dead code [`ward-output.ts:888`](../src/lib/ward-output.ts), [`:917`](../src/lib/ward-output.ts) | tests exercise the dead path                  | No test asserts a _wired_ copy button produces caveat-bearing output.                        |
| **H3d** | Mobile evidence "Copy" prefers quotes (`formatQuoteCardsForClipboard`, `evidence-panels.tsx`) and thereby bypasses the warning-bearing `copyText`, so low-trust/faithfulness context around the quotes is dropped.                                                                                                                                                                     | Medium                | Medium                                          | per-quote truncation warning only                                                                | none for trust context                        | Quote-copy path carries no answer-level caveat.                                              |

> Note: even `copyText` **does** carry the numeric faithfulness caveat, unverified tokens, and trust warnings ([`answer-render-policy.ts:466`](../src/lib/answer-render-policy.ts)). H3 is specifically about the **table** caveat and body, which no shipped path preserves.

### H4 — A claim is attributed to the wrong source / a source is given false authority

_Pathway: citation assembly → provenance labelling → clinician "verifies" against a non-supporting source. Audit evidence: **M1** (confidence over uncited chunks), **M5–M7** (false 'BMJ Best Practice' provenance)._

| ID             | Failure scenario                                                                                                                                                                                                                                                                                                                                                                                                                              | Severity | Plaus.         | Control                                                                                                                                                            | Test                                 | Gap                                                                                                                 |
| -------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------- | -------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------ | ------------------------------------------------------------------------------------------------------------------- |
| **H4a** (core) | The model writes a non-numeric directive ("contraindicated in pregnancy; switch agent") and tags a real but non-supporting chunk. `sanitizeCitations` ([`rag.ts:649`](../src/lib/rag/rag.ts)) and `sanitizeAnswerSections` ([`rag.ts:741`](../src/lib/rag/rag.ts)) validate only that the id is a retrieved chunk — never that the chunk **entails the prose**. The clinician clicks through to a source that doesn't say it.                 | Critical | High           | numeric-only verification; quote cards _are_ entailment-checked (`isExactSourceQuote`, [`rag-quote-verification.ts:63`](../src/lib/rag/rag-quote-verification.ts)) | **none** for prose entailment        | No claim-level entailment check on `answer`/section bodies (only numbers and quotes).                               |
| **H4b**        | `enrichGroundedReviewCitations` ([`rag-quote-verification.ts:102`](../src/lib/rag/rag-quote-verification.ts)) back-fills a grounded answer up to 2 citations from top retrieved chunks the model **never cited**, then they render with reason "Cited by the generated answer." ([`answer-render-policy.ts:257`](../src/lib/answer-render-policy.ts)) and count toward the ≥2-citations "high" threshold.                                     | Serious  | Medium         | gated off when unverified numbers/faithfulness warning present ([`rag-quote-verification.ts:111`](../src/lib/rag/rag-quote-verification.ts))                       | none marks enriched vs model-cited   | Enriched citations are indistinguishable from model citations.                                                      |
| **H4c**        | The pinned "best source" is chosen by `selectBestSourceRecommendation` ([`evidence.ts:294`](../src/lib/evidence.ts)) purely on `hybrid_score`/`similarity` — **citation-blind**. `collectSourceCandidates` ([`answer-render-policy.ts:292`](../src/lib/answer-render-policy.ts)) also folds every raw `sources` result into the primary-source pool. So an uncited chunk can be shown as the top "best/primary source" with a strength badge. | Serious  | High           | cited candidates are ordered first in `dedupeSourceLinks`                                                                                                          | none guards uncited-as-primary       | Primary/best source is not required to be within the cited set.                                                     |
| **H4d**        | Source-strength "strong match" means "similar to the query," or `document_status==="current" → "strong"` ([`answer-render-policy.ts:179`](../src/lib/answer-render-policy.ts), [`evidence.ts:40`](../src/lib/evidence.ts)) — never "supports the claim."                                                                                                                                                                                      | Serious  | High           | —                                                                                                                                                                  | tests cover the _gloss wording_ only | Strength conflates retrieval similarity/recency with evidential support.                                            |
| **H4e**        | False high-authority publisher: mitigated. BMJ now requires the literal `bmj` token, not the phrase "best practice" ([`document-organization.ts:270`](../src/lib/document-organization.ts)).                                                                                                                                                                                                                                                  | Serious  | Low (residual) | present + tested (`tests/document-organization.test.ts`)                                                                                                           | ✓                                    | Residual: an incidental "bmj" mention in a local doc's body/title can still attribute the BMJ reference collection. |

### H5 — An answer that should be withheld or flagged is presented as trusted

_Pathway: coverage/confidence/trust gating. Note: the **coverage gate** (`evaluateEvidenceCoverageGate`, [`rag-coverage-gate.ts:33`](../src/lib/rag/rag-coverage-gate.ts)) is an **accept-to-skip-embedding optimization** ([`rag.ts:1017`](../src/lib/rag/rag.ts)), not a withhold gate — rejection falls through to full retrieval, so it cannot conjure a wrong answer. The real withhold controls are `applyConfidenceGate` ([`rag.ts:605`](../src/lib/rag/rag.ts)), grounding, and the H1 numeric blank._

| ID      | Failure scenario                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | Severity               | Plaus. | Control                                                                                                                                 | Test                                                  | Gap                                                                                                                           |
| ------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------- | ------ | --------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------- |
| **H5a** | The document-lookup fast path fabricates a non-cosine similarity from title/label match strength (`similarity = min(0.92, 0.58 + …)`, `hybrid_score = min(0.94, …)`, tagged `similarity_origin:"synthetic_text"`, [`rag-candidate-sources.ts:1115`](../src/lib/rag/rag-candidate-sources.ts)). `scoreValue`/`deriveConfidence` ignore that tag, so two such cited chunks reach `strongest≥0.82 → "high"` ([`rag-answer-support.ts:57`](../src/lib/rag/rag-answer-support.ts)) from title matching alone. | Serious–High           | Medium | `deriveTrust` relevance re-check usually caps title-only to "low" ([`answer-render-policy.ts:152`](../src/lib/answer-render-policy.ts)) | **none** feeds synthetic-origin to `deriveConfidence` | `scoreValue` ([`rag-answer-support.ts:28`](../src/lib/rag/rag-answer-support.ts)) treats synthetic similarity as real cosine. |
| **H5b** | `deriveTrust` fails **open** on missing relevance: `sourceBacked = relevance?.isSourceBacked !== false` → `undefined !== false → true` ([`answer-render-policy.ts:148`](../src/lib/answer-render-policy.ts)). Any fallback return path that omits `answer.relevance` defaults a `confidence:"high"` answer to high trust.                                                                                                                                                                                | High (if reached)      | Low    | main paths set `answer.relevance`                                                                                                       | none asserts fail-safe on missing relevance           | Convention, not enforcement; audit all `RagAnswer` constructors.                                                              |
| **H5c** | A single lexically-"partial" chunk lifts the aggregate to source-backed (`partialSourceCount>0 → "partial"`, `evidence-relevance.ts`), re-enabling medium/high trust though the bulk of evidence is nearby-only.                                                                                                                                                                                                                                                                                         | Medium–High            | Medium | cited-scoped confidence (M1) partially compensates                                                                                      | none for aggregate widening                           | Trust-facing relevance is over the retrieved set, not the cited subset.                                                       |
| **H5d** | Hardcoded clozapine / patient-property branches in the coverage gate use looser accept criteria than the generic path ([`rag-coverage-gate.ts:76`](../src/lib/rag/rag-coverage-gate.ts)) — inconsistent strictness per drug.                                                                                                                                                                                                                                                                             | Low–Medium             | Medium | downstream gates apply uniformly                                                                                                        | none asserts cross-drug parity                        | Per-drug literals in a safety-adjacent gate.                                                                                  |
| **H5e** | Out-of-order response painting the wrong answer under a new question — **controlled**: a monotonic `searchRequestSeqRef` guards every state write incl. streamed progress ([`ClinicalDashboard.tsx`](../src/components/ClinicalDashboard.tsx), audit M10).                                                                                                                                                                                                                                               | High (if it regressed) | Low    | request-id guard                                                                                                                        | none (client React logic)                             | Minor: superseded stream has no `AbortController` (resource hygiene only).                                                    |

### H5: Provenance tags and synthetic summaries <a id="h5-provenance-tags"></a><a id="h5-provenance-tags-and-synthetic-summaries"></a>

**H5a update (2026-08-17, coordinator review):** the fast-path half of H5a is now partially
mitigated — `deriveConfidence` (`src/lib/rag/rag-answer-support.ts`) computes
`strongestNonSynthetic` by excluding rows tagged `similarity_origin: "synthetic_text"` and
gates `"high"` on that value, so title-match synthetic scores no longer reach "high" on their
own. The **live residual** is a different, untagged path: `buildDocumentSummaryResults`
(`src/lib/rag/rag-row-contracts.ts`) stamps `similarity: 1` on document-summary rows with no
origin tag; its only caller is the document-summary route in `rag.ts`, never the general
answer path. **Owner decision 2026-08-17 — Option B:** add a distinct provenance value
(`"document_context"`) to the `similarity_origin` union and stamp it on those rows, keep the
confidence derivation unchanged (on the summary route the "query" is the document itself and
citation support is still verified by the same pipeline), pin the behaviour with tests, and
keep telemetry's `synthetic_similarity_count` from counting it. Option A (tag as
`synthetic_text` so summaries cap at "medium") was considered and rejected as a label
downgrade without a measured safety gain. Implementation packet: `docs/rag-improvement/HANDOVER.md`
§G1 (no retrieval behaviour change; no canary).

**H5a — Option B implemented (packet G1, 2026-08-17).** `"document_context"` is now a declared
value of the `similarity_origin` union ([`types.ts`](../src/lib/types.ts)), accepted by the
streamed-preview client-source validator
([`answer-stream-contract.ts`](../src/lib/answer-stream-contract.ts)), and stamped on every row
`buildDocumentSummaryResults` builds
([`rag-row-contracts.ts`](../src/lib/rag/rag-row-contracts.ts)). The fabricated `similarity: 1`
is therefore no longer indistinguishable from a perfect cosine at any surface that reads a row.
Per the decision, `deriveConfidence` ([`rag-answer-support.ts`](../src/lib/rag/rag-answer-support.ts))
is **unchanged** — it still excludes only `"synthetic_text"` from `strongestNonSynthetic`, so a
document summary still reaches `"high"` — and `synthetic_similarity_count`
([`rag.ts`](../src/lib/rag/rag.ts)) still counts only `"synthetic_text"`, keeping the RC9
imputed-score signal a single population. Four discriminating pins hold the split: the summary
rows carry the tag ([`rag-retrieval-row-contract.test.ts`](../tests/rag-retrieval-row-contract.test.ts));
two `"document_context"` citations at ≥ 0.82 still yield `"high"` while the identical scores
tagged `"synthetic_text"` still yield `"medium"`; and the telemetry counter ignores the new value
([`rag-score.test.ts`](../tests/rag-score.test.ts)). Each was mutation-checked — folding
`"document_context"` into the `deriveConfidence` exclusion (rejected Option A), widening the
telemetry filter, and removing the stamp each turn the matching pin red.

**Residual after G1.** This closes the _legibility_ half of the live residual, not the underlying
question of whether a constant 1.0 should ever contribute to a confidence label. The tag now makes
that reachable: any future gate can discriminate the document-summary route without re-deriving
provenance. The fast-path half of H5a (`"synthetic_text"`, already excluded from `"high"`) and the
`scoreValue` gap in the row above are unchanged by this packet.

### H6 — Adversarial / corrupted document content changes the answer

_Pathway: uploaded document text → model context → answer. Detailed in the companion threat model; summarized here as a hazard._

| ID                                                     | Failure scenario                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Severity | Plaus.                    | Control                                                                                                                                                                                                                                                                                                            | Test                                                                                  | Gap                                                                                                  |
| ------------------------------------------------------ | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------- | ------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------- |
| **H6a** (master residual — faithfulness ≠ correctness) | A document simply **states a wrong-but-plausible value** ("max citalopram 200 mg"; "withhold clozapine if ANC < 0.2"). The model copies it faithfully; the number _is_ in the cited chunk, so `verifyAnswerNumbers` passes it, `applyNumericVerification` no-ops ([`answer-verification.ts:1521`](../src/lib/answer-verification.ts)), and it can render at "high" confidence with a citation. The system prompt actively mandates verbatim copy and forbids correction ([`rag-answer-instructions.ts:39`](../src/lib/rag/rag-answer-instructions.ts)). Includes the **non-malicious** case: OCR dropping a decimal (`1.5 → 15`). | Critical | Medium                    | none — verification is faithfulness, not correctness. No source-authority tier (PR #118 removed weighting). Cross-source numeric conflict check (`detectConflictsOrGaps`, [`evidence.ts:462`](../src/lib/evidence.ts)) detects withholding disagreements across different documents, but intra-source errors pass. | `tests/rag-trust.test.ts` proves in-source numbers pass unflagged (the inverse proof) | No plausibility/range check; no source-trust weighting; no intra-source dose-disagreement detection. |
| **H6b**                                                | Prompt injection embedded in a document alters answer/selection. Several prompt-facing fields bypass the neutralizer (`title`/`file_name` at [`rag-source-block.ts:924`](../src/lib/rag/rag-source-block.ts); image `caption`/`tableTitle`/`tableLabel` at [`rag-source-block.ts:878`](../src/lib/rag/rag-source-block.ts); un-fenced fusion brief).                                                                                                                                                                                                                                                                              | High     | Low–Medium (owner-scoped) | `neutralizePromptInstructions` on most fields ([`source-text-sanitizer.ts:444`](../src/lib/source-text-sanitizer.ts)); `fenceSourceEvidence` on `content`                                                                                                                                                          | one test (GEN-H1) covers `content` only                                               | See companion threat model, vectors A–F.                                                             |

Owner-scoping ([`owner-scope.ts`](../src/lib/owner-scope.ts)) bounds H6 to intra-org (self-inflicted / socially-engineered upload / untrusted bulk-import / OCR corruption), not cross-tenant.

### H7 — The Mental Health Act timeline misstates a statutory deadline (proposed, 2026-09-25)

_Pathway: `data/mha-timeframes.json` → `timelineFor`/`computeDeadline` ([`mha-timeline.ts`](../src/lib/mha-timeline.ts)) → the Timeline section on a form page ([`mha-timeline-panel.tsx`](../src/components/forms/mha-timeline-panel.tsx)). Proposed entry: not yet in `docs/clinical-hazard-controls.json`, and not clinically reviewed._

| ID      | Failure scenario                                                                                                                                                               | Severity | Plaus. | Control                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Test                                                                                                                                                                                                                                                                     | Gap                                                                                                                                                                                                                                                                                                                                   |
| ------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | -------- | ------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **H7a** | A time limit is shown with the wrong duration, or one the Act does not contain, so a detention, confirmation or notification is timed wrongly.                                 | Critical | Low    | **Verbatim-quote contract** (`timeframeContractProblems`): every quote, lead-in and caveat must be a whitespace-normalised substring of its pinned section text; the quote must state exactly one duration and it must equal the entry's; each entry's `sourceTextSha256` must equal its section's hash in the pinned Act text; `days` is refused until the owner rules on day-reckoning (below).                                                                                                                                                                                                                                                                                                       | `tests/mha-timeframes-contract.test.ts` (shipped file passes; invented quote, two-figure quote, unstated duration, stale section hash and `days` all fail)                                                                                                               | Proves the words are the Act's, not that the entry is attached to the right form, trigger or start event. That is the owner's sign-off.                                                                                                                                                                                               |
| **H7b** | A calculated Perth clock time is wrong (wrong start event, a second event that ends the period sooner, calendar arithmetic, or time zone) and is relied on instead of the Act. | Critical | Medium | **Reviewed-only computation**: a time is calculated only when `isReviewedTimeframe` holds — `status: "reviewed"`, a named reviewer, a UTC sign-off time and a `reviewedContentSha256` that still matches the entry; otherwise the entry shows "Awaiting clinical review — time not calculated". **Never-calculated entries**: `computeAllowed: false` keeps an entry quote-only even once signed; the s 28 continuous-detention ceilings carry it because s 28(11) also ends detention when the referral expires, which the single start time cannot see, and they show that subsection quoted. Conditional entries (Form 5A under s 75 only; the s 62 orders) show their condition above the quote.    | `tests/mha-timeline.test.ts` (hours, days, month end, 29 February, every fail-closed sign-off case, `computeAllowed: false`); `tests/mha-timeframes-contract.test.ts` (signed-off `computeAllowed: false` entries never yield a deadline)                                | Every entry is counted from the single "When was this made?" time, so only entries whose start event is the making of that form may be signed off. **Owner question:** whether a statutory "day" is 24 elapsed hours or a Perth calendar day (and whether the day of the event counts); no `days` entry ships until that is ruled on. |
| **H7c** | An entry, or the Act text it quotes, changes after the owner signed it off, and the page keeps showing a calculated time the owner never approved.                             | Critical | Low    | **Content pin checked at render**: `timeframeContentSha256` mirrors the sign-off tool's pin exactly (SHA-256 over the key-sorted JSON of every field except `status`, `reviewedBy`, `reviewedAt`, `reviewedContentSha256`), and `isReviewedTimeframe` recomputes it on every render, so an edited entry drops back to quote-only. The pinned fields include `sourceTextSha256`, and the contract test fails when that no longer matches the Act text, so refreshing the Act forces the entry to be updated and so breaks the pin. The fixed reference note ("Reference only — check against the Act and your service's procedure."), the Act version and date and a link to the Act sit on the section. | `tests/mha-timeframes-contract.test.ts` (a digest produced by the sign-off tool itself is reproduced; an edit after sign-off fails); `tests/mha-timeline.test.ts` (edited, re-pointed or wrongly signed entries are quote-only); `tests/mha-timeline-panel.dom.test.tsx` | A later Act amendment is caught only when the pinned Act text is refreshed. The mirror of the sign-off tool's hashing is proven by one pinned digest; if that tool's canonicalisation changes, this module must change with it.                                                                                                       |

**TGA/SaMD reading — owner ruling, 2026-09-25.** The clinical owner ruled that the timeline sits outside the scope of the open SaMD note ([`samd-classification-medication-considerations.md`](samd-classification-medication-considerations.md)): it calculates a statutory time limit under the _Mental Health Act 2014_ (WA), a legal and administrative output, not a diagnosis, treatment or patient-specific clinical recommendation. The ruling rests on the controls above staying in place: a time is calculated only for owner-signed entries, every entry shows the Act's own words and a link to the section, and the fixed "Reference only — check against the Act and your service's procedure." note stays on the page. Removing any of those controls, or extending the calculation to clinical thresholds, reopens the question. This is an owner ruling recorded by an engineering note, not regulatory advice.

**Per-patient countdowns — owner ruling, 2026-10-04.** The clinical owner confirmed that the 2026-09-25 ruling also covers the On Call per-patient countdowns ([`mha-timers.ts`](../src/lib/on-call/mha-timers.ts)). They count the same statutory limits from the same owner-signed entries, show the Act's own words, and stay off unless the owner has signed the countdown switch with `npm run rules:sign`; he signed it on 2026-10-04 and confirmed this reading on the same day. The same conditions hold: removing a control, or counting anything other than a statutory limit, reopens the question. This is an owner ruling recorded by an engineering note, not regulatory advice.

### H8 — Services crisis and emergency routing fails to present or pins the wrong life-safety service (registered 2026-09-28, owner approval)

_Pathway: services navigator search → `detectServiceUrgentIntents` / `rankServiceUrgentRoutes` ([`service-urgent-routing.ts`](../src/lib/service-urgent-routing.ts)) → `rankServiceRecords` ([`service-ranker.ts`](../src/lib/service-ranker.ts)), which puts the urgent pins ahead of every other result on the services navigator ([`services-navigator-page.tsx`](../src/components/services/services-navigator-page.tsx)). Registered in `docs/clinical-hazard-controls.json` as H8 under owner approval 2026-09-28. The controls below describe only the routing and tests that exist; the gaps are residual risk, not controls._

| ID      | Failure scenario                                                                                                                                                                        | Severity     | Plaus. | Control                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Test                                                                                                              | Gap                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |
| ------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------ | ------ | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **H8a** | A crisis or life-safety query (suicidal ideation, self-harm, medical emergency) fails to surface the immediate emergency services (000, MHERL, Lifeline).                               | Catastrophic | Medium | **Partial keyword intent pins** (re-reviewed 2026-09-28 after PR #3157 landed): in `detectServiceUrgentIntents`, crisis words (`suicid*`, `crisis`, `acute`, `unsafe`, self-harm forms, "mental health emergency") or an immediate-danger phrase (for example "actively suicidal", "overdose", "about to kill", "cannot keep myself safe", strangulation or choking) pin Emergency services (000) unless the query is child, youth or regional WA wording. An immediate-danger phrase pins 000 for any age. A medical-emergency phrase (seizure, convulsing, unconscious, unresponsive, not breathing, collapsed, anaphylaxis) pins 000 alone, ahead of any AOD pin (audit 2026-10-20). Adult crisis wording also pins MHERL and then Lifeline WA (`PINNED_TITLE_SEQUENCES.adult_metro_crisis`). `rankServiceUrgentRoutes` keeps a service the query names explicitly (active, title of at least 5 characters) first and pins every urgent route straight after it. Non-active records are never pinned (only CAMHS Crisis Connect survives an `unknown` status). | `tests/services-safety-routing.test.ts`, `tests/service-urgent-routing.test.ts`, `tests/services-catalog.test.ts` | **Gaps remain** (rechecked 2026-10-20). Keyword matching misses novel phrasing, typos and other languages. Regional WA crisis wording that names a recognised region, without an immediate-danger phrase or an after-hours time, pins the region's clinic, Rurallink and MHERL, but not 000. A query naming a service ranks it above 000. Resolved since registration: "I want to kill myself now" now pins 000, MHERL and Lifeline WA, and "under 18" wording is read as a child and pins CAMHS Crisis Connect. |
| **H8b** | A youth, Aboriginal, family-violence or sexual-assault crisis routes to the wrong line, or a cohort-specific line is missed.                                                            | Critical     | Low    | **Cohort intents**: child and youth crisis wording pins CAMHS Crisis Connect. Youth wording also pins MHERL and Lifeline WA; child wording pins CAMHS Crisis Connect alone. Aboriginal or Torres Strait Islander crisis wording pins 13YARN. Family violence pins the Women's Domestic Violence Helpline then 1800RESPECT. Recent sexual assault pins SARC. Urgent AOD wording pins the Alcohol and Drug Support Line. Aftercare and postvention wording pin their own services.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | `tests/services-safety-routing.test.ts`, `tests/service-urgent-routing.test.ts`                                   | 13YARN is pinned only with Aboriginal or Torres Strait Islander wording. A query naming 13YARN keeps it first as a named service. Child and youth crisis wording doesn't pin 000 unless it contains an immediate-danger phrase. Kids Helpline has no pin. Cohort detection is keyword-based and shares H8a's gaps.                                                                                                                                                                                               |
| **H8c** | A non-crisis service record carries a crisis designation or chip (for example an inpatient unit badged as a crisis walk-in), diverting an urgent presentation to a non-intake facility. | High         | Medium | **Partial**: urgent pins resolve to named titles or specific crisis tags, not to any record with a crisis chip; non-active and planned/closed/superseded records are never pinned; the canonical normaliser never turns a crisis service into a non-crisis rejection.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | `tests/services-safety-routing.test.ts`, `tests/services-safety-regressions.test.ts`                              | **No control stops a non-crisis record from carrying a crisis tag or chip.** #4WSEG4 and #KVYHWZ are closed in the ledger (2026-10-09), but on 2026-10-20 the Fiona Stanley Mother and Baby Unit record (S115, "Not emergency/crisis service") still carried the crisis tag, and many legacy records still have no source URL or hours. Four legacy records that duplicate a canonical crisis record (S034, S037, S045, S089) are now marked superseded and are never pinned.                                    |
| **H8d** | A life-safety service's telephone number is wrong, outdated or unusable, so an emergency caller cannot connect.                                                                         | Catastrophic | Low    | **Partial**: the shared crisis-line constant (`WA_CRISIS_CONTACTS`, [`crisis-contacts.ts`](../src/lib/crisis-contacts.ts)) pins the public crisis numbers with official sources, recorded verification dates and dialable `tel:` URIs.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | `tests/crisis-contacts.test.ts`                                                                                   | The services catalogue records are not tied to that constant, and no test cross-checks a service record's number against it or against the publisher. Number changes depend on periodic manual re-verification.                                                                                                                                                                                                                                                                                                  |

---

## 4. Risk register (ranked)

| Rank | Hazard                                                                         | Sev × Plaus                | Controlled?    | Priority               |
| ---- | ------------------------------------------------------------------------------ | -------------------------- | -------------- | ---------------------- |
| 1    | **H6a** faithful-but-wrong value (malicious or OCR)                            | Critical × Medium          | No             | Highest                |
| 2    | **H1a/H1b** rate-denominator & ratio verification holes                        | Catastrophic × Med/Low     | No             | Highest                |
| 3    | **H8a/H8d** services crisis routing fails, or an emergency number is wrong     | Catastrophic × Medium      | Partial        | Highest                |
| 4    | **H4a** no prose entailment on cited claims                                    | Critical × High            | No             | Highest                |
| 5    | **H3a–c** table caveat/body dropped on shipped copy path (H4 fix is dead code) | High × High                | No (dead code) | High                   |
| 6    | **H2a** unverified corpus renders high-confidence/strong                       | High × High                | Label only     | High                   |
| 7    | **H4c/H4d** uncited source shown as best/strong                                | Serious × High             | No             | High                   |
| 8    | **H1c** unit recall holes (`ug`/`drops`/integer freq)                          | Serious–Critical × Medium  | No             | Medium-High            |
| 9    | **H1d** union-scoped numeric verification (answer field)                       | Critical × Medium          | Partial        | Medium-High            |
| 10   | **H5a** synthetic title-match similarity → "high"                              | Serious–High × Medium      | Partial        | Medium                 |
| 11   | **H4b** back-filled citations labelled "Cited by…"                             | Serious × Medium           | Partial        | Medium                 |
| 12   | **H2b/H2c/H2d** stale-source demotion/refusal/caveats inert                    | High × Medium              | Weak           | Medium                 |
| 13   | **H5b/H5c/H5d** trust fail-open, single-partial widening, per-drug gate        | Medium–High × Low–Med      | Partial        | Medium                 |
| 14   | **H6b** injection via raw prompt fields                                        | High × Low–Med             | Partial        | Medium (see companion) |
| 15   | **H8b/H8c** cohort crisis misroute; non-crisis record carrying a crisis chip   | Critical–High × Low–Medium | Partial        | Medium                 |
| 16   | **H4e** residual incidental-BMJ attribution                                    | Serious × Low              | Yes            | Low                    |
| 17   | **H5e** stale-stream repaint                                                   | High × Low                 | Yes            | Low                    |

**Dominant theme:** the pipeline rigorously verifies that an answer is **faithful to a cited source**, but has **no control that the source is correct or trustworthy, that a non-numeric claim is actually entailed by its citation, or that the safety caveats shown on screen survive into the copied artifact.** These are the three places a clinician's independent verification is silently defeated.

---

## 5. Controls that are working well (for balance)

- **Numeric faithfulness** (exact-token, fail-closed, un-bold, blank-on-actionable) — the strongest single net on the highest-harm class ([`answer-verification.ts:1384`](../src/lib/answer-verification.ts), [`answer-verification.ts:1608`](../src/lib/answer-verification.ts)); well tested.
- **Citation identity anchoring** — model-supplied `document_id`/`title`/`page` are inert; identity is rebuilt from the trusted DB row (`resultCitation`, [`citations.ts:25`](../src/lib/citations.ts)); forged IDs in document text cannot pollute `allowedChunkMap` ([`citations.ts:154`](../src/lib/citations.ts)).
- **Confidence cannot be inflated by the model** (`clampConfidence` takes the min, [`rag.ts:632`](../src/lib/rag/rag.ts)); confidence is scoped to cited chunks (M1, [`rag-answer-support.ts:44`](../src/lib/rag/rag-answer-support.ts)).
- **Quote cards are entailment-checked** (`isExactSourceQuote`, [`rag-quote-verification.ts:63`](../src/lib/rag/rag-quote-verification.ts)).
- **Trust "unsupported" cascade** hides evidence extras (`trustCaps.unsupported` all-zero, [`answer-render-policy.ts:126`](../src/lib/answer-render-policy.ts)).
- **H2 clinical-threshold rescue** stops the sanitizer dropping threshold sentences (`clinicalThresholdSignalPattern`, [`source-text-sanitizer.ts:70`](../src/lib/source-text-sanitizer.ts)) — audit H2 fixed and tested.
- **Ingestion-time enrichment prompts already neutralize + fence** `title`/`file_name`/`caption` ([`document-enrichment.ts:446`](../src/lib/document-enrichment.ts)) — which makes the answer-time raw handling of the same fields (H6b) clearly an inconsistency rather than a design choice.

---

## 6. TGA clinical-decision-support (CDSS) exemption assessment

Under the Australian framework, software that meets the definition of a medical device is regulated by the TGA unless it is **excluded** or **exempt**. The relevant carve-out here is the **clinical decision support software (CDSS) exemption**, which applies only if **all three** conditions are met:

1. **Provides a recommendation to a health professional** (not to a patient/consumer, and not the sole determinant of care).
2. **Does not take data directly from a medical device** (no processing/analysis of a signal or image from another medical device).
3. **Is not intended to replace the clinical judgement of a health professional** — because the recommendation is based on information (e.g. a referenced clinical guideline) that the health professional **can independently review and verify**.

(Sources: TGA guidance [_Understanding clinical decision support software_](https://www.tga.gov.au/resources/guidance/understanding-clinical-decision-support-software), [_Determining exemptions for Clinical Decision Support Software_](https://www.tga.gov.au/resources/guidance/determining-exemptions-clinical-decision-support-software), and [_Exemption for Certain Clinical Decision Support Software_](https://www.tga.gov.au/sites/default/files/2022-08/exemption-for-certain-clinical-decision-support-software.pdf). This is an engineering assessment, **not legal advice** — confirm classification with regulatory counsel and complete the TGA SaMD screening required by [`docs/clinical-governance.md`](clinical-governance.md).)

### Amended exemption from 1 November 2026

_Added 2026-10-20 from the regulatory and launch readiness audit (project files, `reviews/2026-10-20-regulatory-launch-readiness.md`). Engineering reading, not legal advice._

The three conditions above are the wording in force until 31 October 2026. The Therapeutic Goods Legislation Amendment (2026 Measures No. 1) Regulations 2026 (F2026L01167) replace them from **1 November 2026** with five limbs. The software must:

- **(a)** be intended "to make a recommendation to a health professional for the sole purpose of assisting the health professional in making a decision";
- **(b)** not process, analyse, compress or decompress a medical image or signal from another medical device;
- **(c)** not be intended to replace the clinical judgement of a health professional;
- **(d)** not be intended "to make a clinical diagnosis or decision about the treatment of patients"; and
- **(e)** display "details of the clinical practice guidelines, calculations or logic used by the software, in a way that enables a health professional to readily interpret and verify any recommendations".

New regulation 11.90 applies the amended item to software made before 1 November that is used after it, so there is no grace period. The TGA's guidance (updated 16 October 2026) also says "If your software provides decision support directly to patients (or any non-health professional user) it also does not qualify for the exemption", and that opaque CDSS are not exempt. The exemption's conditions are unchanged: Essential Principles, adverse event reporting, advertising rules, and notifying the TGA within 20 working days of supply (TGA guidance says 30).

How the product requirements below map to the new limbs:

| Limb                                                  | Requirements     | State on 2026-10-20                                                                                                                                                                                    |
| ----------------------------------------------------- | ---------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| (a) health professionals only                         | PR-4             | Not met while signed-out visitors can use Answer and the other patient-tailored tools. The owner decided on 2026-10-20 to require sign-in for them (see PR-4).                                         |
| (b) no device signals                                 | PR-5             | Met. Document OCR only.                                                                                                                                                                                |
| (c) does not replace judgement                        | PR-1, PR-2, PR-3 | Partial, as in the condition table below.                                                                                                                                                              |
| (d) does not make the diagnosis or treatment decision | new; no PR yet   | Rests on one prompt line ("Do not give patient-specific medical advice"). Patient-scenario questions are not handled deterministically, and the answer prompt asks for the clinician's decision point. |
| (e) shows the basis so it can be verified             | PR-1, PR-2, PR-3 | Strong design (claim-level citations, passages, PDF pages). Gaps: numbers can be checked against text the clinician does not see, and exact quote cards are hidden below high trust.                   |

Limb (d) and the limb (e) gaps sit in protected answer code: any fix needs the owner's named yes and a before-and-after canary.

### Condition-by-condition

| Condition                                                             | Current fit                                                                                                                                                                                   | Risk to the fit                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| --------------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| **1. HCP-facing recommendation**                                      | Likely met — the product is designed for clinicians and frames output as a draft for review.                                                                                                  | Fails immediately if ever exposed to patients/consumers. The "public-corpus promotion" note ([`source-governance.ts:57`](../src/lib/source-governance.ts)) — anonymous searchability — trends toward a consumer surface and must be governed.                                                                                                                                                                                                                                                                                                         |
| **2. No direct medical-device data**                                  | Likely met — the tool processes uploaded _documents_ (PDF/DOCX), including OCR of document images, not diagnostic signals/images from a medical device.                                       | Would fail if a feature ever analysed ECGs, imaging, or device output as clinical input. Vision captioning of _document_ table-images is document processing, but the boundary must be held.                                                                                                                                                                                                                                                                                                                                                          |
| **3. Does not replace clinical judgement / independently verifiable** | **This is the exemption's load-bearing condition, and it is exactly what the hazards above threaten.** The design _intends_ to satisfy it (source-linked citations, "verify against source"). | **Every hazard that defeats a clinician's ability to verify the basis of the recommendation erodes this condition:** H1/H6a (a wrong number presented as "verified"), H3 (the verify-caveat/table stripped on copy), H4a/H4c/H4d (the citation points at a non-supporting or uncited source, or overstates its authority), H2a (an unvalidated source presented as authoritative). If the recommendation cannot be reliably traced to correct, supporting, current source text, the software is no longer merely "supporting" a verifiable judgement. |

### Implied product requirements (to preserve the exemption)

If the product intends to rely on the CDSS exemption, these become **requirements**, not nice-to-haves — and they map directly onto the open hazards:

- **PR-1 — Traceable, faithful basis for every recommendation.** Each surfaced clinical value/claim must trace to a _supporting_ source the HCP can open and confirm. Requires closing H4a (prose entailment), H1a/H1b/H1c/H1d (numeric coverage), and H6a (a "verified" wrong number defeats verifiability). _This is the single most exemption-critical cluster._
- **PR-2 — Caveats must survive every export.** The "verify against source" signal, low-confidence table caveat, and unverified-number flags must be present in every copied/exported artifact (close H3). A caveat the HCP never sees cannot support independent review.
- **PR-3 — Accurate provenance & authority.** No uncited source shown as "best/strong"; no false/self-declared authority; unvalidated sources labelled as such and not rendered as high-confidence (close H4c/H4d, H2a). Independent verification presupposes the HCP is pointed at the _right_ document.
- **PR-4 — HCP-only, not patient-facing.** Enforce authentication/authorisation and keep any anonymous/public surface out of scope of clinical recommendation, or re-classify (condition 1).
  - _Status 2026-10-19:_ not enforced for Answer. Asked whether Answer should require sign-in (repository audit F-03), the owner said no for now, so signed-out visitors keep Answer. See [the decision](decisions/2026-10-19-answer-stays-open-to-signed-out-visitors.md).
  - _Status 2026-10-20:_ the owner reversed that because of the amended exemption in force from 1 November 2026. Answer, the medication patient details panel, therapy ranking, questionnaire scoring and original documents are to require sign-in. Still to be built; until it lands, PR-4 remains unmet. See [the decision](decisions/2026-10-20-clinical-decision-tools-need-sign-in.md).
- **PR-5 — Hold the device-data boundary.** No analysis of medical-device signals/images; document OCR only (condition 2).
- **PR-6 — Governance of record.** Named clinical owner, source-approval/review cadence, incident review, and TGA SaMD screening as already required by [`docs/clinical-governance.md`](clinical-governance.md).

**If any condition is not maintained**, the software is likely a regulated Software as a Medical Device (SaMD) — classification depends on the intended purpose and the harm from a wrong output (the dose/threshold outputs here would sit at the higher-risk end), triggering ARTG inclusion, conformity assessment, a quality management system, clinical evaluation, and post-market surveillance. Even under the exemption, the software **remains subject to TGA oversight** (advertising rules, adverse-event reporting, notification) — the exemption removes ARTG inclusion, not accountability.

---

## 7. Recommended risk controls (prioritized — NOT implemented here)

Ordered by risk-reduction per effort. These are recommendations for a later change; this document changes no code.

1. **Close the numeric-verification coverage holes** (H1a–c): add per-time/per-weight denominators and ratio (`\d+:\d+`) handling to `NUMERIC_TOKEN_PATTERN`, and `ug`/`drops`/integer-frequency recall — with regression tests. Highest severity, smallest change.
2. **Wire the caveat-preserving copy path** (H3): make the shipped copy button emit the table body + low-confidence caveat (either route `copyText` through the tested `ward-output` formatters or propagate the table `lowConfidence` flag into `answer.conflictsOrGaps`), and add a test asserting a wired copy button carries the caveat. Delete or wire the dead formatters.
3. **Add a claim-level entailment gate for prose** (H4a) mirroring `isExactSourceQuote`, and scope answer-field numeric verification per-cited-chunk (H1d).
4. **Restrict primary/best source to the cited set and decouple strength from `document_status`** (H4c/H4d); mark back-filled review citations distinctly (H4b).
5. **Make validation status a first-class safety signal** (H2a): cap confidence/strength when the only support is `unverified`; surface a freshness/validation caveat in the answer and in every export (H2b–d).
6. **Address the faithful-but-wrong class** (H6a): numeric range/plausibility checks at ingestion (also catches OCR corruption), a cross-source dose-disagreement flag in `detectConflictsOrGaps`, and a source-authority/trust tier reintroduced as a _tie-breaker/caveat trigger_ (not a primary sort key, to avoid the recall regression PR #118 fixed).
7. **Injection hardening** (H6b) — see the companion threat model for the ranked, prompt-level provenance-boundary mitigations.
8. **Fail-safe defaults** (H5b), de-weight synthetic-origin similarity in `deriveConfidence` (H5a), and replace per-drug coverage-gate literals with class-general signal floors (H5d).

---

_Prepared as an analysis artifact on branch `claude/safety-analysis`. Findings were adversarially verified against the code at each cited `file:line`. No product code was modified._
