# SaMD classification — patient-info medication considerations

**Status:** OPEN — awaiting human/regulatory decision. This note tracks the
consideration; it does **not** assert a classification.

## Context

PR #620 added a patient-info → medication considerations feature (merged to
`main`):

- A patient-profile panel (age, renal function, hepatic severity, QTc,
  pregnancy/lactation, allergy classes) on the medication detail page
  (`/medications/[slug]`) and the prescribing search workspace.
- A pure evaluation engine (`src/lib/medication-patient-alerts.ts`) that matches
  the entered profile against the source-backed patient-match metadata already
  in `data/medications-snapshot.json` and surfaces tone-coded considerations.

This is the app's first **patient-specific decision-support surface**: output is
tailored to individual patient parameters rather than presenting the same
reference content to everyone.

### Scope widened: drug–drug interaction alerting

A later change extended the same profile with the patient's **current medication
list** and added interaction alerting against it:

- `PatientProfile.medications` (catalogue slugs, same session-scoped store).
- A generated, reviewable index (`data/medication-interaction-index.json`, built
  by `scripts/build-medication-interaction-index.ts` from a curated lexicon)
  resolving the catalogue's prose `Key Interactions` rows to catalogue targets.
- `src/lib/medication-interactions.ts`, which matches those rows against the
  entered list and returns severity-toned findings.
- Red/amber/green/grey verdict edges on prescribing result rows, and a matched
  -interactions block on the medication detail page.

This is a **material widening** of the question this note is open on. Interaction
checking is a canonical clinical-decision-support function, and unlike the
physiology considerations it produces an alert about a specific _combination_ the
clinician has entered. The reviewer's questions below should be answered for this
surface too, not only for the original considerations feature.

Mitigations specific to the interaction surface:

- Green never means "safe". It means "no interaction found among the medications
  you entered", and is unreachable whenever any interaction row on that
  medication could not be machine-resolved — those degrade to a neutral
  "N rows need manual review" state instead (`composeMedicationVerdict`).
- Green is also unreachable when an **entered** medication sits outside both
  endpoints of every machine-resolved interaction row, which is 35 of the 328
  catalogue drugs. Previously only the drug being _viewed_ was guarded this way,
  so a patient on a drug outside the resolved graph produced no interactions,
  zero unresolved rows and a confident green. The uncovered drugs are now named
  on screen, with the absence of a warning explicitly stated not to be evidence
  of safety.
- One narrow case moves the other way and the reviewer should know it. A row
  whose entire text is `NONE.` — `triamcinolone` and `riboflavin` today — used to
  parse as an unreadable severity and hold the drug at grey, the tool claiming it
  could not read a row that says exactly one thing. Such a row is now honoured,
  so those two drugs became eligible for green on the strength of the catalogue's
  own explicit statement. Restricted to tokens asserting **absence** (`NONE`,
  `SAFE`): a bare `CRITICAL.` names a severity without naming what interacts, is
  genuinely unreadable, and still resolves to grey. Pinned both ways in
  `tests/medication-interaction-lexicon-coverage.test.ts`.
- Every alert renders the **verbatim** catalogue row text; the tool never
  paraphrases a clinical statement.
- The medication picker accepts catalogue drugs only, so a clinician cannot type
  a drug the tool has no data for and read the resulting silence as an all-clear.
- Colour is never the only channel: each verdict also carries an icon and a text
  label.

**The lexicon needs its own clinical review, separately from the classification
question.** `src/lib/medication-interaction-lexicon.ts` decides which catalogue
drugs a phrase like "NSAIDs" or "CNS depressants" refers to, and that decision
drives every red and amber alert. It was assembled by pattern-matching the
corpus, not by a clinician, and has never been reviewed. `docs/medication-interaction-lexicon-review.md`
(generated by `npm run medications:lexicon-report`) expands every mapping to the
drugs it actually resolves to and carries a sign-off block. That block was signed on
2026-10-16 for the mappings as they stood then; later lexicon changes are not covered by it.

That report has already paid for itself three times:

1. It exposed `ARB` matching _C-**arb**-apenem_, which had put ertapenem and
   meropenem in the angiotensin-receptor-blocker class across 16 CRITICAL/HIGH
   rows. Fixed, and pinned by
   `tests/medication-interaction-lexicon-coverage.test.ts`.
2. It exposed **two catalogue records both named "Warfarin"**
   (`warfarin-vka`, `warfarin-anticoagulant`) that share **no interaction rows
   at all** — three rows each, zero in common. Which record a clinician opens
   therefore decides which warnings they see, and nothing on screen
   distinguishes the two. This one is a **catalogue data defect, not a lexicon
   fault**, so it is reported rather than silently patched: merging or
   de-duplicating the records is a clinical content decision. It needs an owner.
3. Its original inbound-reference audit exposed **lithium as missing from rows
   that name it**. The catalogue record is
   "Lithium carbonate (IR/SR)"; drug-name matching derives its surfaces from the
   record name and does not strip a parenthesised suffix, so nothing ever
   matched the bare "Lithium" that all eight referring rows write. Lithium plus
   an NSAID, and lithium plus a thiazide, are textbook toxicity interactions and
   the tool was silent on both. Fixed with an explicit name alias in the lexicon
   and pinned end-to-end through the evaluator.

   Lithium turned out to be one instance of a general fault, not a one-off.
   Surfaces were built by splitting the raw catalogue name, so **any**
   parenthesised qualifier swallowed the drug's own name. Nine further rows
   across four more drugs were affected — naloxone naming Buprenorphine, codeine
   and midazolam naming Morphine, the carbapenems naming Sodium valproate, and
   four rows naming Olanzapine. The builder now derives surfaces from the
   parenthetical-free form as well, and a test asserts the general invariant:
   **if a row writes a catalogue drug's name, that row must resolve to that
   drug.** That is deliberately a statement about content that exists, and says
   nothing about drugs the corpus never mentions.

None of the three was found by reviewing the code; all three fell out of
rendering the mappings in a form a human could read. That is a fair indication of
what an hour of clinical reading would still turn up.

**The coverage section is the honest boundary of the feature and the reviewer
should read it first.** 26 of the catalogue's 330 medications sit outside both
ends of every resolved interaction row, so entering one produces silence —
which on screen is indistinguishable from "checked, nothing found". Most of that
is genuine corpus coverage (including aperients, antibiotics, antidiabetics and
vitamins) and needs a new interaction row or a clinically reviewed resolution
of existing content. Lithium was the exception: content that existed and could
not be reached. Whether any others are of that kind is a question for the
clinical review.

Residual risk the reviewer should weigh: the lexicon is hand-curated, so a missed
term is a false negative. It is fail-safe by construction (unresolved → grey, not
green) but the resolution rate is not 100% — currently **362 of 523** interaction
rows are fully read, leaving 142 of the catalogue's medications holding at grey
rather than ever showing green. `tests/medication-interaction-lexicon-coverage.test.ts`
ratchets both that figure and the underlying drug-match count (422 rows) so
neither can silently regress.

Read the 362 carefully, because it went **down** from 400 before it came back up. A row
naming an unenumerable mechanism ("CYP3A4 inhibitors (Clarithromycin,
Ketoconazole)") used to count as resolved once any one named drug matched,
which implied the whole mechanism class had been checked. It is now unresolved,
so more medications sit at grey. That is the safety direction, not a regression.

## Why this needs a classification decision

Software that provides patient-specific treatment/prescribing recommendations
can fall within the definition of Software as a Medical Device (SaMD) under the
Australian TGA framework (and equivalent frameworks elsewhere). Whether this
feature does depends on intended-use and claims — a regulatory/clinical
determination, not an engineering one.

Mitigations already in the shipped feature (relevant to any assessment, not a
substitute for it):

- Every consideration renders the source-backed `note`. The panel's own disclaimer now
  reads "Clinical reference — not validated decision support" (the earlier "Decision
  support, not medical advice" wording is gone).
- The profile is anonymous physiology only (no PHI), session-scoped, cleared on
  tab close.
- Missing inputs surface as "unassessed" rather than as an all-clear — the tool
  never implies a contraindication was ruled out on absent data.

## Open questions for the reviewer

1. Does the intended use / product claim bring this within SaMD scope for the
   TGA (and any other target jurisdiction)?
2. If in scope, what classification and obligations apply, and do the current
   disclaimers/UX need to change?
3. Should there be an explicit intended-use statement surfaced in-product?

## Owner / next step

**Update 2026-10-20 (regulatory and launch readiness audit, finding R-03).** From 1 November 2026
the TGA exemption for clinical decision support software adds two limbs: the software must not be
intended to make a diagnosis or treatment decision, and it must display the guidelines,
calculations or logic behind each recommendation so a health professional can verify it. The TGA
also says decision support given to people who are not health professionals does not qualify. This
panel is open to signed-out visitors and its default thresholds (eGFR 60, QTc 450 ms, age 65) are
not shown as logic. The owner decided on 2026-10-20 that the panel and its interaction flags will
need sign-in ([decision](decisions/2026-10-20-clinical-decision-tools-need-sign-in.md)). Regulatory
counsel has been asked whether the panel is a device and, if so, whether it can be exempt.

- **Owner:** the clinical owner (the repository owner), pending counsel's answer.
- **Review-by date:** 2026-11-01, the date the amended exemption applies.

- **Owner:** to be assigned by the repository maintainer (a named clinical +
  regulatory reviewer must be recorded here — "requires a reviewer" is not an
  accountable assignment).
- **Target review-by date:** to be set at triage; suggested within 30 days of
  this note so the OPEN status cannot persist indefinitely.
- **Tracking:** open/link a GitHub issue (label `governance`) for the
  determination and reference it here, along with any external assessment.

Update this file with the owner, date, tracking reference, and the final
determination once made; do not mark the feature "classified" until that
decision is recorded here. Human clinical and regulatory review remains
required, and the feature stays OPEN until the decision is documented.
